<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<!-- saved from url=(0128)http://e-ducativa.catedu.es/44700165/aula/archivos/repositorio/3000/3015/html/14_el_transformador_trifsico_y_su_conexionado.html -->
<html xmlns="http://www.w3.org/1999/xhtml"><script type="text/javascript" charset="utf-8" id="zm-extension" src="chrome-extension://fdcgdnkidjaadafnichfpabhfomcebme/scripts/webrtc-patch.js" async=""></script><!-- Created using eXe: http://exelearning.org --><head><meta http-equiv="Content-Type" content="text/html; charset=UTF-8">
<style type="text/css">
@import url(base.css);
@import url(content.css);
@import url(nav.css);</style>
<title> 1.4. El transformador trifásico y su conexionado </title>

<script type="text/javascript" src="./1.4. El transformador trifásico y su conexionado_files/common.js"></script>
</head>
<body>
<div id="content">
<div id="navcontainer">
<ul id="navlist">
<div><a href="http://e-ducativa.catedu.es/44700165/aula/archivos/repositorio/3000/3015/html/index.html" class="withChild">Tema 1. Clasificación de las máquinas. El transformador</a></div>
<div><a href="http://e-ducativa.catedu.es/44700165/aula/archivos/repositorio/3000/3015/html/11_clasificacin_de_las_mquinas_elctricas.html" class="withoutChild">1.1. Clasificación de las máquinas eléctricas</a></div>
<div><a href="http://e-ducativa.catedu.es/44700165/aula/archivos/repositorio/3000/3015/html/12_origen_y_antecedentes_del_transformador.html" class="withChild">1.2. Origen y antecedentes del transformador</a></div>
<div><a href="http://e-ducativa.catedu.es/44700165/aula/archivos/repositorio/3000/3015/html/13_principio_de_funcionamiento.html" class="withChild">1.3. Principio de funcionamiento</a></div>
<div id="active" class="withoutChild">1.4. El transformador trifásico y su conexionado</div>
<div><a href="http://e-ducativa.catedu.es/44700165/aula/archivos/repositorio/3000/3015/html/15_tipos_de_transformadores.html" class="withoutChild">1.5. Tipos de transformadores</a></div>
</ul>
</div>
<div id="main">
<div id="nodeDecoration"><p id="nodeTitle">1.4. El transformador trifásico y su conexionado</p></div>
<div class="FreeTextIdevice" id="id27">
<div class="iDevice emphasis0">
<div id="ta27_1" class="block" style="display:block">

<p align="justify">

El transformador más utilizado actualmente es el trifásico. Esto se debe a que la producción, distribución y consumo de energía eléctrica se realizan en corriente alterna trifásica. Entendemos por transformador trifásico aquel que es utilizado para transformar un sistema trifásico equilibrado de tensiones en otro sistema equilibrado de tensiones trifásico pero con diferentes valores de tensiones e intensidades.

</p>

<p align="justify">

Para conseguir ese propósito, podemos utilizar tres transformadores monofásicos, de manera que tendremos tres núcleos magnéticos independientes y conexionados como indica la figura inferior. Cada núcleo tendrá sus pérdidas de flujo.<br>

</p>

<div align="center">

<table border="0">

	<tbody>

		<tr>

			<td><img src="./1.4. El transformador trifásico y su conexionado_files/Trifasico1.jpg" title="Transformador trifásico con tres transformadores monofásicos" height="419" width="652"></td>

		</tr>

		<tr align="center">

			<td>

			<p>

			<font size="1">Imagen 29: Transformador trifásico con tres transformadores monofásicos<br>

			Elaboración propia<br>

			</font>

			</p>

			</td>

		</tr>

	</tbody>

</table>

</div>

<p align="justify">

Podemos, sin embargo, colocar cada arrollamiento en una columna de un núcleo magnético común, de manera que las pérdidas de flujo se minimicen y la estructura del transformador gane en resistencia y simplicidad.<br>

</p>

<div align="center">

<table border="0">

	<tbody>

		<tr>

			<td> <img src="./1.4. El transformador trifásico y su conexionado_files/Trifasico2.jpg" title="Transformador trifásico con núcleo común" height="443" width="557"></td>

		</tr>

		<tr>

			<td>

			<div align="center">

			</div>

			<div align="center">

			<font size="1">Imagen 30: Transformador trifásico con núcleo común<br>

			Elaboración propia</font>

			</div>

			<div align="center">

			</div>

			</td>

		</tr>

	</tbody>

</table>

</div>

<p align="justify">

Todos los razonamientos que hemos ido realizando con un transformador monofásico son de aplicación con uno trifásico, pues no hay más que ver una sola de las columnas para observar que la similitud es total. Al aplicar al primario una tensión V<sub>1</sub>, obtenemos en el secundario una tensión desfasada 180º V<sub>2 </sub>tal y como ocurría en el transformador monofásico. Si se conecta una <b>carga equilibrada</b>, es decir si las tres impedancias son iguales, en el secundario, las intensidades de ambos arrollamientos también estarán equilibradas y tendrán sus correspondientes desfases.

</p>

<div align="center">

<table border="0">

	<tbody>

		<tr>

			<td><img src="./1.4. El transformador trifásico y su conexionado_files/Trifasico3.jpg" title="Tensión primaria y secundaria en un transformador trifásico" height="445" width="540"></td>

		</tr>

		<tr>

			<td>

			<div align="center">

			<font size="1">Imagen 31: Tensiones simples en un transformador trifásico</font>

			</div>

			<div align="center">

			<font size="1">Elaboración propia</font>

			</div>

			<div align="center">

			</div>

			</td>

		</tr>

	</tbody>

</table>

</div>

<p align="justify">

Más aún, en cada columna tendremos una resistencia óhmica de cada bobina y una reactancia por la dispersión del flujo; por ello, podremos reducir el secundario al primario y obtener la resistencia y reactancia equivalente R<sub>cc</sub> y X<sub>cc.</sub>

</p>

<p align="justify">

La representación vectorial de tensiones e intensidades será la que se indica en la imagen inferior. Hay que señalar que para el ejemplo se ha utilizado la conexión denominada estrella-estrella (Yy) en la que la tensión en los devanados no es la compuesta sino la simple de cada sistema trifásico. 

</p>

<div align="center">

<table border="0">

	<tbody>

		<tr>

			<td><img src="./1.4. El transformador trifásico y su conexionado_files/Trifasico4.jpg" title="Diagrama vectorial de tensiones e intensidades primarias de un transformador trifásico" width="700"></td>

		</tr>

		<tr>

			<td>

			<div align="center">

			<font size="1">Imagen 32: Representación vectorial de tensiones e intensidades en un transformador trifásico</font>

			</div>

			<div align="center">

			<font size="1">Elaboración propia</font>

			</div>

			</td>

		</tr>

	</tbody>

</table>

</div>

<p>

Vamos ahora a analizar con algo más de detalle algunos de los conexionados del transformador:

</p>

<ul>

	<li>

	Conexión estrella-estrella: Recordando la definición de relación de transformación, en este tipo de conexión el cociente entre el número de espiras de primario y secundario coincide con el cociente entre las tensiones primaria y secundaria. Es el más utilizado para pequeñas potencias pues además permite sacar neutro tanto en el primario como en el secundario.

	</li>

</ul>

<div align="justify">

<div align="center">

<table border="0">

	<tbody>

		<tr>

			<td><img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_3.8.gif" exe_math_latex="eXe_LaTeX_math_3.8.gif.tex" exe_math_size="4"></td>

		</tr>

	</tbody>

</table>

</div>

<div align="center">

<table border="0">

	<tbody>

		<tr>

			<td> <img src="./1.4. El transformador trifásico y su conexionado_files/ES-ES.jpg" title="Conexionado estrella-estrella" height="290" width="507"></td>

		</tr>

		<tr>

			<td> <img src="./1.4. El transformador trifásico y su conexionado_files/ES-ES2.jpg" title="Sistema de tensiones en un transformador estrella-estrella" height="264" width="565"></td>

		</tr>

		<tr>

			<td>

			<div align="center">

			<font size="1">Imagen 33: Transformador trifásico conexión estrella-estrella</font>

			</div>

			<div align="center">

			<font size="1">Elaboración propia</font>

			</div>

			</td>

		</tr>

	</tbody>

</table>

</div>

</div>

<ul>

	<li>Conexionado estrella-triángulo: En este conexionado la relación de transformación es √‾3 veces mayor que la relación del número de espiras y la corriente que circula por las bobinas secundarias es √‾3 veces menor que la de salida. </li>

</ul>

<div align="center">

<div align="center">

</div>

<table border="0">

	<tbody>

		<tr>

			<td align="center"><img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_2.18.gif" exe_math_latex="eXe_LaTeX_math_2.18.gif.tex" exe_math_size="4"> <br>

			</td>

		</tr>

		<tr align="center">

			<td> <img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_4.10.gif" exe_math_latex="eXe_LaTeX_math_4.10.gif.tex" exe_math_size="4"></td>

		</tr>

		<tr>

			<td> <img src="./1.4. El transformador trifásico y su conexionado_files/ES-TRI.jpg" title="Transformador estrella-triángulo" height="234" width="543"></td>

		</tr>

		<tr align="center">

			<td>

			<div align="center">

			<font size="1">Imagen 34: Transformador trifásico conexión estrella-triángulo</font>

			</div>

			<div align="center">

			<font size="1">Elaboración propia</font>

			</div>

			</td>

		</tr>

	</tbody>

</table>

</div>

<ul>

	<li>Conexionado triángulo-triángulo: En este caso coinciden las tensiones primarias y secundarias con las de sus respectivos devanados; no así las corrientes.</li>

</ul>

<br>

<div align="center">

<div align="center">

</div>

<table border="0">

	<tbody>

		<tr>

			<td align="center"><img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_2.19.gif" exe_math_latex="eXe_LaTeX_math_2.19.gif.tex" exe_math_size="4"></td>

		</tr>

		<tr align="center">

			<td><img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_8.5.gif" exe_math_latex="eXe_LaTeX_math_8.5.gif.tex" exe_math_size="4"></td>

		</tr>

		<tr>

			<td> <img src="./1.4. El transformador trifásico y su conexionado_files/TRI-TRI.jpg" title="Transformador trifásico conexión triángulo-triángulo" height="257" width="708"></td>

		</tr>

		<tr align="center">

			<td>

			<div align="center">

			<font size="1">Imagen 35: Transformador trifásico conexión triángulo-triángulo</font>

			</div>

			<div align="center">

			<font size="1">Elaboración propia</font>

			</div>

			</td>

		</tr>

	</tbody>

</table>

</div>

<ul>

	<li>Conexión triángulo-estrella: Suele ser habitual en transformadores elevadores, pues la tensión secundaria es superior a la primaria.</li>

</ul>

<br>

<div align="center">

<table border="0">

	<tbody>

		<tr align="center">

			<td><img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_12.2.gif" exe_math_latex="eXe_LaTeX_math_12.2.gif.tex" exe_math_size="4" height="35" width="194"> <br>

			</td>

		</tr>

		<tr align="center">

			<td> <img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_14.2.gif" exe_math_latex="eXe_LaTeX_math_14.2.gif.tex" exe_math_size="4"></td>

		</tr>

		<tr>

			<td> <img src="./1.4. El transformador trifásico y su conexionado_files/TRI-ES.jpg" title="Transformador en conexión triángulo-estrella" height="229" width="552"></td>

		</tr>

		<tr align="center">

			<td>

			<div align="center">

			<font size="1">Imagen 36: Transformador trifásico conexión triángulo-estrella</font>

			</div>

			<div align="center">

			<font size="1">Elaboración propia</font>

			</div>

			</td>

		</tr>

	</tbody>

</table>

</div>

<p>

Destacaremos a continuacion los parámetros de un transformador trifásico:

</p>

<ul>

	<li>Tensión nominal primaria <b>V<sub>p</sub></b>: Es aquella para la que ha sido construido el transformador y es la tensión de línea resultante de la tensión de fase; también se denomina tensión compuesta porque depende del tipo de conexionado del transformador. </li>

	<li>Tension nominal secundaria <b>V<sub>s</sub></b>: Es la tensión de línea o compuesta que obtenemos en vacío en los bornes del secundario, cuando aplicamos al primario la tensión nominal.</li>

	<li>Intensidad nominal primaria <b>I<sub>1n</sub></b>: Resulta de multiplicar la intensidad nominalsecundaria por la relación de transformación. Esta intensidad puede ser igual que la que atraviesa los arrollamientos (estrella) o √‾3 veces mayor (triángulo)</li>

</ul>

<br>

<div align="center">

<table border="0">

	<tbody>

		<tr>

			<td><img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_2.20.gif" exe_math_latex="eXe_LaTeX_math_2.20.gif.tex" exe_math_size="4"></td>

		</tr>

	</tbody>

</table>

<div align="justify">

<ul>

	<li> Intensidad nominal secundaria <b>I<sub>2n</sub></b>: Es la intensidad del circuito secundario que hace circular por los arrollamientos secundarios la intensidad para la que han sido construidos. El mismo razonamiento que hemos hecho para la intensidad nominal primaria vale para la secundaria.</li>

	<li>Potensia nominal <b>S<sub>n</sub></b>: Es el triple producto de la tensión de fase de los arrollameintos secundarios V<sub>2</sub> por la intensidad nominal que los atravesará. Como multiplicamos tensión por intesidad será una potencia aparente y se mide en VA o kVA</li>

</ul>

<br>

<div align="center">

<table border="0">

	<tbody>

		<tr align="center">

			<td><img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_2.21.gif" exe_math_latex="eXe_LaTeX_math_2.21.gif.tex" exe_math_size="4"> <br>

			</td>

		</tr>

		<tr>

			<td>

			<p align="center">

			Secundario en estrella

			</p>

			<p align="center">

			<img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_4.11.gif" exe_math_latex="eXe_LaTeX_math_4.11.gif.tex" exe_math_size="4"> 

			</p>

			</td>

		</tr>

		<tr>

			<td>

			<div align="center">

			</div>

			<p align="center">

			Secundario en triángulo

			</p>

			<p>

			<img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_8.6.gif" exe_math_latex="eXe_LaTeX_math_8.6.gif.tex" exe_math_size="4"> 

			</p>

			</td>

		</tr>

	</tbody>

</table>

</div>

<div align="justify">

</div>

</div>

<p align="justify">

En ambos casos se llega a la misma conclusión: que la potencia es el producto de la tensión del secundario por la intensidad del secundario por √‾3.

</p>

<div align="justify">

<ul>

	<li>Potencia en vacío <b>P<sub>0</sub></b>: Es la potencia activa que se pierde en el núcleo como consecuencia de las pédidas por corrientes de Foucault y por Histéresis (pérdidas en el hierro P<sub>Fe</sub>). Esto provoca, como ya se estudió, que la intensidad de vacío que recorre los devanados no esté adelantada 90º respecto a la tensión sino algo menos.</li>

	<li>Intensidad de vacío <b>I<sub>0</sub></b>: Es la que circula por la línea primaria cuando el secundario está abierto.</li>

	<li>Tensión de cortocircuito <b>V<sub>cc</sub></b>: Es la que aplicada al primario, cuando el secundario está cortocircuitado, hace que circulen las intensidades nominales.</li>

</ul>

<br>

<div align="center">

<table border="0">

	<tbody>

		<tr>

			<td>

			<p>

			Conexionado en estrella

			</p>

			<p align="center">

			<img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_2.22.gif" exe_math_latex="eXe_LaTeX_math_2.22.gif.tex" exe_math_size="4"> 

			</p>

			</td>

		</tr>

		<tr>

			<td>

			<p>

			Conexionado en triángulo

			</p>

			<p align="center">

			<img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_6.8.gif" exe_math_latex="eXe_LaTeX_math_6.8.gif.tex" exe_math_size="4"> 

			</p>

			</td>

		</tr>

	</tbody>

</table>

</div>

</div>

</div>

</div></div>
</div>
<div class="CasestudyIdevice" id="id28">
<div class="iDevice emphasis1">
<img alt="Icono de iDevice" class="iDevice_icon" src="./1.4. El transformador trifásico y su conexionado_files/icon_casestudy.gif">
<span class="iDeviceTitle">Ejemplo o ejercicio resuelto</span>
<div class="iDevice_inner">
<div id="ta28_10" class="block" style="display:block">

<div align="justify">

Tenemos un transformador de 100 kVA que tiene una relación de transformación de 4000/230 V y conexionado en estrella-triángulo. Si la intensidad de vacío en el primario es el 2% de la nominal y la potencia en vacío es de 600 W; hallar el desfase de la intensidad de vacío.

</div>

</div><div class="question">
<div id="taquesQuestion0b28" class="block" style="display:block">Recuerda la relación entre tensiones e intensidades de fase y línea, según se trate de conexionado estrella o triángulo.

</div><div id="viewq0b28" style="display:block;"><input type="button" name="btnshowq0b28" value="Mostrar Retroalimentación" class="feedbackbutton" onclick="showAnswer(&#39;q0b28&#39;,1)">
</div><div id="hideq0b28" style="display:none;"><input type="button" name="btnhideq0b28" value="Ocultar Retroalimentación" class="feedbackbutton" onclick="showAnswer(&#39;q0b28&#39;,0)">
<p></p></div><div id="sq0b28" class="feedback" style=" display: none;"><div id="taquesFeedback0b28" class="block" style="display:block">

<p>

Recordando la expresión de la potencia de un transformador trifásico calcularemos la intensidad nominal del primario

</p>

<div align="center">

<table border="0">

	<tbody>

		<tr>

			<td><img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_5.4.gif" exe_math_latex="eXe_LaTeX_math_5.4.gif.tex" exe_math_size="4"></td>

		</tr>

	</tbody>

</table>

</div>

<p>

&nbsp;

</p>

<p>

Seguidamente calculamos el valor dela corriente en vacío

</p>

<div align="center">

<table border="0">

	<tbody>

		<tr>

			<td><img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_7.6.gif" exe_math_latex="eXe_LaTeX_math_7.6.gif.tex" exe_math_size="4"> <br>

			</td>

		</tr>

	</tbody>

</table>

</div>

<p>

Ahora calculamos la tensión y la potencia en vacío de cada arrollamiento

</p>

<div align="center">

<table border="0">

	<tbody>

		<tr>

			<td><img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_2.25.gif" exe_math_latex="eXe_LaTeX_math_2.25.gif.tex" exe_math_size="4"></td>

		</tr>

		<tr>

			<td><img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_11.3.gif" exe_math_latex="eXe_LaTeX_math_11.3.gif.tex" exe_math_size="4"></td>

		</tr>

	</tbody>

</table>

</div>

<p>

Por último calculamos el desfase en vacío

</p>

<div align="center">

<table border="0">

	<tbody>

		<tr>

			<td><img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_15.4.gif" exe_math_latex="eXe_LaTeX_math_15.4.gif.tex" exe_math_size="4"> <br>

			</td>

		</tr>

		<tr align="center">

			<td> <img src="./1.4. El transformador trifásico y su conexionado_files/eXe_LaTeX_math_18.5.gif" exe_math_latex="eXe_LaTeX_math_18.5.gif.tex" exe_math_size="4"></td>

		</tr>

	</tbody>

</table>

</div>

<p>

&nbsp;

</p>

</div></div><br>
</div>
</div>
</div>
</div>
<div class="noprt" align="right"><a href="http://e-ducativa.catedu.es/44700165/aula/archivos/repositorio/3000/3015/html/135_prdidas_en_un_transformador.html">« Anterior</a> | <a href="http://e-ducativa.catedu.es/44700165/aula/archivos/repositorio/3000/3015/html/15_tipos_de_transformadores.html"> Siguiente »</a></div>
</div>
</div>

</body></html>